{
 "_popis": "Ztrátový výkon přístrojů rozvaděče (W) a nejvyšší dovolená okolní teplota provozu (°C) podle objednacího kódu (klíč = kód bez mezer, velkými písmeny; řada = předpona v 'rady'). Hodnoty JEN z dokumentů výrobce se zdrojem (URL, dokument, strana, datum vydání, datum čtení). stav: 'doloženo' = přečteno v PDF; 'výtah' = text výtahu vyhledávače z citovaného dokumentu, PDF nebylo otevřeno (> 10 MB) — v bilanci se počítá, ale je označeno k ověření; 'chybí' = hodnota nezjištěna, v bilanci chybí (bilance pak 'neúplná'). Nic se nedopočítává ani neodhaduje.",
 "_precteno": "2026-11-02",
 "_kopie": "Datové listy Siemens ze serveru teddatasheet (support.industry.siemens.com) vrátily 2026-11-02 chybu 400; čteny byly kopie týchž datových listů Siemens na docs.rs-online.com (PDF vygenerované Siemens, řádek „Subject to change without notice © Copyright Siemens“, datum v patičce).",
 "metoda": {
  "vzorec": "Qs = k · A · ΔT (W); ΔT = Ti − Tu (dovolená vnitřní − okolní teplota)",
  "k_ocel": 5.5,
  "k_zdroj": {"dokument": "Rittal, Technical System Catalogue — Climate Control (eBook TSH/EN), str. 6 (tištěno 3-5): „QS = A · k · ΔT“, „k = Heat transfer coefficient W/m²K“, „with sheet steel k = 5.5 W/m²K“, A = efektivní plocha podle IEC 890", "url": "https://www.rittal.de/downloads/eBook/TSH/EN/climate_control/pubData/SEO/Page_6.html", "precteno": "2026-11-02"},
  "f_vyska": {"0-100": 3.1, "100-250": 3.2, "250-500": 3.3, "500-750": 3.4, "750-1000": 3.5},
  "f_zdroj": {"dokument": "Rittal, Technical System Catalogue — Climate Control (eBook TSH/EN), str. 7 (tištěno 3-6): objemový průtok ventilátoru V = f · Qv / ΔT (m³/h), f podle nadmořské výšky h", "url": "https://www.rittal.de/downloads/eBook/TSH/EN/climate_control/pubData/SEO/Page_7.html", "precteno": "2026-11-02"},
  "plocha": "Efektivní plocha Ae podle IEC TR 60890:2014 kap. 'Determination of the effective cooling surface Ae' a tab. 3 'Surface factor b according to the type of installation' (náhled obsahu: https://assets.vde-verlag.de/iec-normen/preview-pdf/info_iec60890%7Bed2.0%7Db.pdf). HODNOTY součinitelů b nejsou k dispozici (norma placená, náhled je neobsahuje) → generátor počítá GEOMETRICKOU plochu volných stěn podle způsobu instalace (u stěny: čelo + strop + 2 boky; volně stojící: + záda) bez součinitelů b a výsledek označí ODHAD metody. Doložit Rittal Therm / RiTherm nebo textem IEC TR 60890."
 },
 "polozky": {
  "6ES7212-1AG50-0XB0": {"nazev": "CPU 1212C DC/DC/DC (S7-1200 G2)", "W": 3.0, "stav": "doloženo", "co": "Power loss, typ.",
   "tmax": 40, "tmax_text": "Ambient temperature during operation, max. 40 °C; at max. voltages and max. specifications (horizontal installation 60 °C / vertical 50 °C jen při jmenovitém napětí, 50 % max. specifikace)",
   "zdroj": {"dokument": "Siemens Data sheet 6ES7212-1AG50-0XB0", "datum": "2025-03-25", "strana": "1 (Power loss); Ambient conditions", "url": "https://docs.rs-online.com/873b/A700000013300163.pdf"}},
  "6ES7221-1BH50-0XB0": {"nazev": "SM 1221 DI 16 (G2)", "W": 3.2, "stav": "doloženo", "co": "Power loss, typ.",
   "tmax": 50, "tmax_text": "horizontal installation, max. 60 °C / vertical installation, max. 50 °C; at max. voltages and max. specification",
   "zdroj": {"dokument": "Siemens Data sheet 6ES7221-1BH50-0XB0", "datum": "2025-03-25", "strana": "1 (Power loss), 2 (Ambient)", "url": "https://docs.rs-online.com/b123/A700000013300199.pdf"}},
  "6ES7222-5BH50-0XB0": {"nazev": "SM 1222 DQ 16 (G2)", "W": null, "stav": "chybí", "co": "datový list nenalezen (teddatasheet 400, kopie na docs.rs-online.com / mouser / farnell 2026-11-02 nenalezena)", "tmax": null, "zdroj": null},
  "6ES7231-4HF50-0XB0": {"nazev": "SM 1231 AI 8 (G2)", "W": 2.5, "stav": "doloženo", "co": "Power loss, typ.",
   "tmax": 40, "tmax_text": "max. 40 °C; at max. voltages and max. specifications (60 / 50 °C jen při jmenovitém napětí a 50 % specifikace)",
   "zdroj": {"dokument": "Siemens Data sheet 6ES7231-4HF50-0XB0", "datum": "2025-03-25", "strana": "1 (Power loss), 2–3 (Ambient)", "url": "https://docs.rs-online.com/8cb6/A700000013300239.pdf"}},
  "6ES7232-4HF50-0XB0": {"nazev": "SM 1232 AQ 8 (G2)", "W": 5.6, "stav": "doloženo", "co": "Power loss, typ.",
   "tmax": 40, "tmax_text": "max. 40 °C; at max. voltages and max. specifications (60 / 50 °C jen při jmenovitém napětí a 50 % specifikace)",
   "zdroj": {"dokument": "Siemens Data sheet 6ES7232-4HF50-0XB0", "datum": "2025-03-25", "strana": "1 (Power loss), 2 (Ambient)", "url": "https://docs.rs-online.com/6cf5/A700000013300247.pdf"}},
  "6ES7214-1AF40-0XB0": {"nazev": "S7-1200F CPU 1214FC DC/DC/DC", "W": 12.0, "stav": "doloženo", "co": "Power loss, typ.",
   "tmax": 45, "tmax_text": "horizontal installation, max. 55 °C / vertical installation, max. 45 °C",
   "zdroj": {"dokument": "Siemens Data sheet 6ES7214-1AF40-0XB0", "datum": "2023-11-22", "strana": "1 (Power loss), 6 (Ambient)", "url": "https://docs.rs-online.com/d04f/A700000006981255.pdf"}},
  "6AV2123-3GB32-0AW0": {"nazev": "SIMATIC HMI MTP700 Unified Basic", "W": 8.2, "stav": "doloženo", "co": "Active power input, typ.",
   "tmax": 50, "tmax_text": "Operation (vertical installation): For vertical installation, max. 50 °C",
   "zdroj": {"dokument": "Siemens Data sheet 6AV2123-3GB32-0AW0", "datum": "2024-06-05", "strana": "2 (Active power input), 3 (Ambient)", "url": "https://docs.rs-online.com/a916/A700000011749355.pdf"}},
  "3RT2016-1BB41": {"nazev": "Stykač 3RT2016-1BB41 S00", "W": 4.9, "stav": "doloženo", "co": "power loss for rated value of the current at AC in hot operating state 0.9 W + without load current share typical 4 W (holding power of magnet coil at DC 4 W) — horní mez při jmenovitém proudu",
   "tmax": 60, "tmax_text": "ambient temperature during operation −25 … +60 °C",
   "zdroj": {"dokument": "Siemens Data sheet 3RT2016-1BB41", "datum": "2024-09-24", "strana": "1", "url": "https://docs.rs-online.com/35f7/0900766b814bb712.pdf"}},
  "3RV2011-1AA10": {"nazev": "Jistič motoru 3RV2011-1AA10 S00", "W": 7.25, "stav": "doloženo", "co": "power loss for rated value of the current at AC in hot operating state 7.25 W (2.4 W per pole) — při nastavení na jmenovitý proud",
   "tmax": 60, "tmax_text": "ambient temperature during operation −20 … +60 °C",
   "zdroj": {"dokument": "Siemens Data sheet 3RV2011-1AA10", "datum": "2024-09-23", "strana": "1", "url": "https://docs.rs-online.com/9b52/A700000009598633.pdf"}},
  "5SL6110-7": {"nazev": "Jistič 5SL6110-7 1pól C10", "W": 1.3, "stav": "doloženo", "co": "power loss for rated value of the current at AC in hot operating state per pole 1.3 W (1 pól)",
   "tmax": 45, "tmax_text": "ambient temperature during operation, maximum 45 °C",
   "zdroj": {"dokument": "Siemens Data sheet 5SL6110-7", "datum": "2023-11-15", "strana": "1 (power loss), 2 (ambient)", "url": "https://docs.rs-online.com/4efc/A700000006986572.pdf"}},
  "3SK1111-1AB30": {"nazev": "Bezpečnostní relé 3SK1111-1AB30", "W": 2.0, "stav": "doloženo", "co": "power loss [W] maximum 2 W",
   "tmax": null, "tmax_text": "",
   "zdroj": {"dokument": "Siemens Data sheet 3SK1111-1AB30", "datum": "2024-10-06", "strana": "1", "url": "https://docs.rs-online.com/c0e7/A700000011944046.pdf"}},
  "3LD2103-0TK53": {"nazev": "Hlavní / nouzový vypínač 3LD2103-0TK53", "W": 3.3, "stav": "doloženo", "co": "power loss for rated value of the current at AC in hot operating state per pole 1.1 W × 3 póly (při Iu 25 A)",
   "tmax": 55, "tmax_text": "ambient temperature during operation maximum 55 °C",
   "zdroj": {"dokument": "Siemens Data sheet 3LD2103-0TK53", "datum": "2024-09-16", "strana": "1 (power loss), 3 (ambient)", "url": "https://docs.rs-online.com/1854/0900766b8110b04b.pdf"}},
  "6EP3334-7SB00-3AX0": {"nazev": "SITOP PSU6200 24 V / 10 A", "W": 21.0, "stav": "doloženo", "co": "Power loss at Uout rated, Iout rated 120 V / 240 V AC approx. 21 W / 19 W — použita horší hodnota 21 W (při plném zatížení 10 A)",
   "tmax": null, "tmax_text": "výstupní proud podle okolní teploty a výšky (obr. 4-5) — mez bez odlehčení nezjištěna",
   "zdroj": {"dokument": "SITOP PSU6200 1ph Equipment Manual, 06.2021, A5E44623264-2-76", "datum": "2021-06", "strana": "59 (kap. 6.3 Efficiency)", "url": "https://docs.rs-online.com/45b1/A700000008774457.pdf"}},
  "6SL3210-5BE17-5UV0": {"nazev": "SINAMICS V20 0,75 kW (FSA)", "W": 40.25, "stav": "výtah", "co": "max. ztráta chladiče 31 W + max. ztráta řídicí části 9,25 W pro 750 W (tabulka podle výkonu, přiřazení k MLFB podle velikosti FSA 0,75 kW)",
   "tmax": 40, "tmax_text": "provozní teplota −10 … 40 °C (bez odlehčení)",
   "zdroj": {"dokument": "SINAMICS V20 Operating Instructions 05/2022, A5E34559884-015 (výtah vyhledávače, PDF > 10 MB neotevřeno — OVĚŘIT stranu)", "datum": "2022-05", "strana": "neověřeno", "url": "https://cache.industry.siemens.com/dl/files/111/109811111/att_1105033/v1/V20_op_instr_0522_en-US.pdf"}},
  "6SL3210-1KE12-3UF2": {"nazev": "SINAMICS G120C 0,75 kW", "W": null, "stav": "chybí", "co": "datový list nepřečten (teddatasheet 400)", "tmax": null, "zdroj": null},
  "6ES7214-1AH50-0XB0": {"nazev": "CPU 1214C DC/DC/DC (S7-1200 G2)", "W": null, "stav": "chybí", "co": "datový list nepřečten", "tmax": null, "zdroj": null},
  "3RT2015-1BB41": {"nazev": "Stykač 3RT2015-1BB41 S00", "W": null, "stav": "chybí", "co": "datový list nepřečten", "tmax": null, "zdroj": null},
  "2002-1201": {"nazev": "Svorka WAGO 2002-1201", "W": null, "stav": "chybí", "co": "ztráta svorky ani vodičů se z datového listu nezjistila (IEC TR 60890 příl. B počítá vodiče podle proudu — proudy obvodů nejsou v manifestu)", "tmax": null, "zdroj": null}
 }
}
