{
  "format": "plcdesk-cad",
  "version": 2,
  "generator": "PLCdesk 0.2.3",
  "project": {
    "guid": "fac14881-ea27-4d44-91c2-9acedba204cc",
    "name": "Pneumatický nýtovací lis NL-1",
    "number": "",
    "customer": "",
    "revision": null
  },
  "platform": "siemens",
  "brief": {
    "desc": "Ruční pracoviště pro nýtování držáků plnými nýty. Obsluha vloží díl do přípravku (snímač dílu) a potvrdí cyklus dvouručním ovládáním: vibrační zásobník doplní nýt, upínací válec díl upne, oddělovač podá nýt pod razník, pneumohydraulický válec nýt roztvaruje (síla měřena tenzometrem, přetížení = porucha), díl se uvolní a vyhazovač ho vysune do skluzu; cyklus končí kontrolou, že přípravek je prázdný. Nevložený díl, nestisknutá tlačítka nebo nevyhozený díl vyhlásí po hlídacím čase poruchu. Ochrany: E-stop, zadní kryt a tlakový spínač vzduchu jako blokování, hlídání tlaku vzduchu analogově; maják zelená = chod, červená = porucha. Dvouruční ovládání čte program jen informativně — bezpečnostní funkci řeší bezpečnostní relé typ IIIC mimo PLC. Návrh k revizi.",
    "takt": 15,
    "startDate": "",
    "modes": true,
    "platforms": [
      "siemens"
    ],
    "concept": null
  },
  "devices": [
    {
      "name": "Y1",
      "guid": "49f79754-8f46-4728-9600-f52e65291152",
      "cls": "Ventil",
      "desc": "Upínací válec dílu (upnuto / uvolněno)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [
        "fbkClosed",
        "fbkOpen"
      ],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "fbkOpen",
          "dir": "DI",
          "tag": "Y1_fbkOpen"
        },
        {
          "sig": "fbkClosed",
          "dir": "DI",
          "tag": "Y1_fbkClosed"
        },
        {
          "sig": "outOpen",
          "dir": "DO",
          "tag": "Y1_outOpen"
        }
      ],
      "parts": [
        "-Y1:valve_solenoid",
        "-Y1:cylinder",
        "-Y1:cylinder_switch"
      ]
    },
    {
      "name": "Y2",
      "guid": "052af566-550e-4147-bb6a-116fe0862ef5",
      "cls": "Ventil",
      "desc": "Nýtovací válec pneumohydraulický (dole / nahoře)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [
        "fbkClosed",
        "fbkOpen"
      ],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "fbkOpen",
          "dir": "DI",
          "tag": "Y2_fbkOpen"
        },
        {
          "sig": "fbkClosed",
          "dir": "DI",
          "tag": "Y2_fbkClosed"
        },
        {
          "sig": "outOpen",
          "dir": "DO",
          "tag": "Y2_outOpen"
        }
      ],
      "parts": [
        "-Y2:hydraulic_valve",
        "-Y2:limit_switch"
      ]
    },
    {
      "name": "Y3",
      "guid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "cls": "Ventil",
      "desc": "Vyhazovač hotového dílu (vysunut / zasunut)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [
        "fbkClosed",
        "fbkOpen"
      ],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "fbkOpen",
          "dir": "DI",
          "tag": "Y3_fbkOpen"
        },
        {
          "sig": "fbkClosed",
          "dir": "DI",
          "tag": "Y3_fbkClosed"
        },
        {
          "sig": "outOpen",
          "dir": "DO",
          "tag": "Y3_outOpen"
        }
      ],
      "parts": [
        "-Y3:valve_solenoid",
        "-Y3:cylinder",
        "-Y3:cylinder_switch"
      ]
    },
    {
      "name": "Y4",
      "guid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "cls": "Ventil",
      "desc": "Podavač nýtů — oddělovač (podáno / zpět)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [
        "fbkClosed",
        "fbkOpen"
      ],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "fbkOpen",
          "dir": "DI",
          "tag": "Y4_fbkOpen"
        },
        {
          "sig": "fbkClosed",
          "dir": "DI",
          "tag": "Y4_fbkClosed"
        },
        {
          "sig": "outOpen",
          "dir": "DO",
          "tag": "Y4_outOpen"
        }
      ],
      "parts": [
        "-Y4:valve_solenoid",
        "-Y4:cylinder",
        "-Y4:cylinder_switch"
      ]
    },
    {
      "name": "M1",
      "guid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "cls": "Motor",
      "desc": "Vibrační zásobník nýtů",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [
        "fault"
      ],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "fault",
          "dir": "DI",
          "tag": "M1_fault"
        },
        {
          "sig": "outRun",
          "dir": "DO",
          "tag": "M1_outRun"
        }
      ],
      "parts": [
        "-M1:motor",
        "-Q1:motor_protection",
        "-K1:contactor"
      ]
    },
    {
      "name": "B1",
      "guid": "647ee50e-1663-4734-9413-960c58504403",
      "cls": "AnalogIn",
      "desc": "Tlak vzduchu na vstupu",
      "role": null,
      "unit": "bar",
      "range": {
        "min": 0,
        "max": 10
      },
      "limits": {
        "lo": 4.5,
        "hi": 8
      },
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "raw",
          "dir": "AI",
          "tag": "B1_raw"
        }
      ],
      "parts": [
        "-B1:pressure_transmitter"
      ]
    },
    {
      "name": "B2",
      "guid": "d8aecff9-7f05-4c19-8284-29b4b2f310a4",
      "cls": "AnalogIn",
      "desc": "Nýtovací síla (tenzometr) — přetížení",
      "role": null,
      "unit": "kN",
      "range": {
        "min": 0,
        "max": 50
      },
      "limits": {
        "lo": null,
        "hi": 40
      },
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "raw",
          "dir": "AI",
          "tag": "B2_raw"
        }
      ],
      "parts": [
        "-B2:load_cell"
      ]
    },
    {
      "name": "S1",
      "guid": "d363e0bc-d011-4f74-8e79-19b0f691933a",
      "cls": "DI",
      "desc": "Nouzové zastavení (NC)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S1_in"
        }
      ],
      "parts": [
        "-S1:estop_button"
      ]
    },
    {
      "name": "S2",
      "guid": "a20c86cc-b17b-4174-b30d-1220e5440c5f",
      "cls": "DI",
      "desc": "Dvouruční ovládání — tlačítko levé",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S2_in"
        }
      ],
      "parts": [
        "-S2:pushbutton"
      ]
    },
    {
      "name": "S3",
      "guid": "b357c189-ca88-443d-a78a-50eb3f0da006",
      "cls": "DI",
      "desc": "Dvouruční ovládání — tlačítko pravé",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S3_in"
        }
      ],
      "parts": [
        "-S3:pushbutton"
      ]
    },
    {
      "name": "S4",
      "guid": "d24edac7-4f0b-464d-865e-d1bc4470deb8",
      "cls": "DI",
      "desc": "Zadní ochranný kryt zavřen (NC)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S4_in"
        }
      ],
      "parts": [
        "-S4:safety_switch"
      ]
    },
    {
      "name": "S5",
      "guid": "158b98ef-b4c7-4426-a2f6-1677254e53bb",
      "cls": "DI",
      "desc": "Tlak vzduchu v pořádku — tlakový spínač (NC)",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S5_in"
        }
      ],
      "parts": [
        "-S5:safety_switch"
      ]
    },
    {
      "name": "S6",
      "guid": "31a917fd-b298-41db-9b4d-8e34691c69ad",
      "cls": "DI",
      "desc": "Díl vložen v přípravku",
      "role": null,
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "in",
          "dir": "DI",
          "tag": "S6_in"
        }
      ],
      "parts": [
        "-S6:sensor_inductive"
      ]
    },
    {
      "name": "H1",
      "guid": "5d9feaa3-4555-4d54-a1ac-8099c9652796",
      "cls": "DO",
      "desc": "Maják zelená — cyklus běží",
      "role": "run",
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "out",
          "dir": "DO",
          "tag": "H1_out"
        }
      ],
      "parts": [
        "-H1:beacon"
      ]
    },
    {
      "name": "H2",
      "guid": "8f72ea76-cada-4c0f-bed0-e4eac23a5634",
      "cls": "DO",
      "desc": "Maják červená — porucha stroje",
      "role": "fault",
      "unit": "",
      "range": null,
      "limits": null,
      "setpoint": null,
      "options": [],
      "rampS": null,
      "tol": null,
      "tolTimeS": null,
      "selBits": null,
      "records": [],
      "travelS": null,
      "axis": null,
      "libType": null,
      "signals": [
        {
          "sig": "out",
          "dir": "DO",
          "tag": "H2_out"
        }
      ],
      "parts": [
        "-H2:beacon"
      ]
    }
  ],
  "sequence": [
    {
      "no": 1,
      "device": "S6",
      "deviceGuid": "31a917fd-b298-41db-9b4d-8e34691c69ad",
      "act": "waitOn",
      "cond": "fbk",
      "timeS": 30,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "čekat na S6"
    },
    {
      "no": 2,
      "device": "S2",
      "deviceGuid": "a20c86cc-b17b-4174-b30d-1220e5440c5f",
      "act": "waitOn",
      "cond": "fbk",
      "timeS": 10,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "čekat na S2"
    },
    {
      "no": 3,
      "device": "S3",
      "deviceGuid": "b357c189-ca88-443d-a78a-50eb3f0da006",
      "act": "waitOn",
      "cond": "fbk",
      "timeS": 10,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "čekat na S3"
    },
    {
      "no": 4,
      "device": "M1",
      "deviceGuid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "act": "start",
      "cond": "time",
      "timeS": 2,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "M1 start"
    },
    {
      "no": 5,
      "device": "Y1",
      "deviceGuid": "49f79754-8f46-4728-9600-f52e65291152",
      "act": "open",
      "cond": "fbk",
      "timeS": 5,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y1 otevřít"
    },
    {
      "no": 6,
      "device": "Y4",
      "deviceGuid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "act": "open",
      "cond": "fbk",
      "timeS": 4,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y4 otevřít"
    },
    {
      "no": 7,
      "device": "Y4",
      "deviceGuid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "act": "close",
      "cond": "fbk",
      "timeS": 4,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y4 zavřít"
    },
    {
      "no": 8,
      "device": "M1",
      "deviceGuid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "act": "stop",
      "cond": "time",
      "timeS": 1,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "M1 stop"
    },
    {
      "no": 9,
      "device": "Y2",
      "deviceGuid": "052af566-550e-4147-bb6a-116fe0862ef5",
      "act": "open",
      "cond": "fbk",
      "timeS": 5,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y2 otevřít"
    },
    {
      "no": 10,
      "device": "Y2",
      "deviceGuid": "052af566-550e-4147-bb6a-116fe0862ef5",
      "act": "close",
      "cond": "fbk",
      "timeS": 5,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y2 zavřít"
    },
    {
      "no": 11,
      "device": "Y1",
      "deviceGuid": "49f79754-8f46-4728-9600-f52e65291152",
      "act": "close",
      "cond": "fbk",
      "timeS": 5,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y1 zavřít"
    },
    {
      "no": 12,
      "device": "Y3",
      "deviceGuid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "act": "open",
      "cond": "fbk",
      "timeS": 4,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y3 otevřít"
    },
    {
      "no": 13,
      "device": "Y3",
      "deviceGuid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "act": "close",
      "cond": "fbk",
      "timeS": 4,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "Y3 zavřít"
    },
    {
      "no": 14,
      "device": "S6",
      "deviceGuid": "31a917fd-b298-41db-9b4d-8e34691c69ad",
      "act": "waitOff",
      "cond": "fbk",
      "timeS": 5,
      "sp": null,
      "rev": null,
      "rec": null,
      "pos": null,
      "posRef": null,
      "vel": null,
      "acc": null,
      "dec": null,
      "title": "čekat na S6 = FALSE"
    }
  ],
  "safety": {
    "estop": {
      "device": "S1",
      "guid": "d363e0bc-d011-4f74-8e79-19b0f691933a"
    },
    "interlocks": [
      {
        "device": "S4",
        "guid": "d24edac7-4f0b-464d-865e-d1bc4470deb8"
      },
      {
        "device": "S5",
        "guid": "158b98ef-b4c7-4426-a2f6-1677254e53bb"
      }
    ],
    "functions": [
      {
        "id": "SF1",
        "ref": "estop",
        "kind": "estop",
        "title": "Nouzové zastavení (E-stop) — S1",
        "off": false,
        "plr": "d",
        "pl": "d",
        "category": "3",
        "stopCategory": 0,
        "inputs": [
          "S1"
        ],
        "actuators": [
          "KS",
          "YS",
          "YP"
        ],
        "safeState": "pohony bez energie (stykače odpadlé / STO); pneumatika odvzdušněná",
        "missing": []
      },
      {
        "id": "SF2",
        "ref": "guard:S4",
        "kind": "guard",
        "title": "Blokování pohyblivého ochranného krytu (bez jištění) — S4",
        "off": false,
        "plr": "e",
        "pl": "e",
        "category": "4",
        "stopCategory": 0,
        "inputs": [
          "S4"
        ],
        "actuators": [
          "KS",
          "YS",
          "YP"
        ],
        "safeState": "pohony bez energie (stykače odpadlé / STO); pneumatika odvzdušněná",
        "missing": []
      },
      {
        "id": "SF3",
        "ref": "two_hand",
        "kind": "two_hand",
        "title": "Dvouruční ovládání — S2, S3",
        "off": false,
        "plr": "e",
        "pl": "e",
        "category": "4",
        "stopCategory": 0,
        "inputs": [
          "S2",
          "S3"
        ],
        "actuators": [
          "YP"
        ],
        "safeState": "pneumatika odvzdušněná",
        "missing": []
      },
      {
        "id": "SF4",
        "ref": "restart",
        "kind": "restart",
        "title": "Ochrana proti neočekávanému rozběhu (odpojení a vybití energie, LOTO, blokování startu)",
        "off": false,
        "plr": "d",
        "pl": "d",
        "category": "3",
        "stopCategory": 0,
        "inputs": [],
        "actuators": [
          "KS",
          "YS",
          "YP"
        ],
        "safeState": "pohony bez energie (stykače odpadlé / STO); pneumatika odvzdušněná",
        "missing": []
      },
      {
        "id": "SF5",
        "ref": "pneumatic",
        "kind": "pneumatic",
        "title": "Bezpečné odvzdušnění pneumatiky (SDE) a blokování pneumatických pohybů (SSC)",
        "off": false,
        "plr": "e",
        "pl": "e",
        "category": "4",
        "stopCategory": 0,
        "inputs": [],
        "actuators": [
          "YS",
          "YP"
        ],
        "safeState": "pneumatika odvzdušněná",
        "missing": []
      }
    ]
  },
  "parts": [
    {
      "id": "-A1:plc_cpu",
      "tag": "-A1",
      "category": "plc_cpu",
      "label": "Řídicí systém PLC (CPU)",
      "brand": "Siemens",
      "type": "CPU 1212C DC/DC/DC (S7-1200 G2) – napájení 24 V DC, 8 DI 24 V DC / 6 DO 24 V DC, 2× PROFINET, STEP 7 V21+",
      "orderCode": "6ES7212-1AG50-0XB0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "rack",
      "device": null,
      "station": 0,
      "slot": 1,
      "sourceUrl": "https://www.automation24.com/simatic-s7-1200-g2-siemens-cpu-1212c-6es7212-1ag50-0xb0",
      "guid": "37b595b8-cb0d-801b-b0c4-ab7130b38a63",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-A2:plc_di",
      "tag": "-A2",
      "category": "plc_di",
      "label": "Modul digitálních vstupů",
      "brand": "Siemens",
      "type": "SM 1221 DI 16x24VDC (G2) – 16 DI, 24 V DC, do racku CPU S7-1200 G2",
      "orderCode": "6ES7221-1BH50-0XB0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "rack",
      "device": null,
      "station": 0,
      "slot": 2,
      "sourceUrl": "https://ielec.com/f/pdfs/st70_s71200G2.pdf",
      "guid": "625a142c-5171-818f-b533-cdaa42c2aa88",
      "deviceGuid": null,
      "safety": false,
      "instances": [
        {
          "guid": "84b638cf-b772-4bbc-9eb8-7f06b2e6e3d3",
          "station": 0,
          "slot": 2
        }
      ]
    },
    {
      "id": "-A3:plc_do",
      "tag": "-A3",
      "category": "plc_do",
      "label": "Modul digitálních výstupů",
      "brand": "Siemens",
      "type": "SM 1222 DQ 16x24VDC/0,5A (G2) – 16 DO tranzistor 24 V DC, do racku CPU S7-1200 G2",
      "orderCode": "6ES7222-5BH50-0XB0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "rack",
      "device": null,
      "station": 0,
      "slot": 3,
      "sourceUrl": "https://ielec.com/f/pdfs/st70_s71200G2.pdf",
      "guid": "81c41d62-5a08-837d-8dcf-08aed0c26650",
      "deviceGuid": null,
      "safety": false,
      "instances": [
        {
          "guid": "70419db4-837b-45aa-bcb6-9a943b4e49d4",
          "station": 0,
          "slot": 3
        }
      ]
    },
    {
      "id": "-A4:plc_ai",
      "tag": "-A4",
      "category": "plc_ai",
      "label": "Modul analogových vstupů",
      "brand": "Siemens",
      "type": "SM 1231 AI 8 (G2) – 8 AI napětí / proud, do racku CPU S7-1200 G2",
      "orderCode": "6ES7231-4HF50-0XB0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "rack",
      "device": null,
      "station": 0,
      "slot": 4,
      "sourceUrl": "https://ielec.com/f/pdfs/st70_s71200G2.pdf",
      "guid": "fc458a06-ab91-8dd0-8cca-5ca9d02622ca",
      "deviceGuid": null,
      "safety": false,
      "instances": [
        {
          "guid": "37ad15d8-8ed0-4924-be96-22dea974ed02",
          "station": 0,
          "slot": 4
        }
      ]
    },
    {
      "id": "-P1:plc_hmi",
      "tag": "-P1",
      "category": "plc_hmi",
      "label": "Operátorský panel HMI",
      "brand": "Siemens",
      "type": "MTP700 Unified Basic – 7\" dotykový, 800×480, PROFINET, WinCC Unified Basic V18 Upd. 3+",
      "orderCode": "6AV2123-3GB32-0AW0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "panel",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.automation24.com/siemens-simatic-hmi-mtp700-unified-basic-panel-6av2123-3gb32-0aw0",
      "guid": "c043fd12-7a7d-89d8-9c4a-52f9d41aa056",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y1:valve_solenoid",
      "tag": "-Y1",
      "category": "valve_solenoid",
      "label": "Pneumatický rozváděč",
      "brand": "Festo",
      "type": "VUVG-L14-M52-MT-G18-1P3 — 5/2 monostabilní, G1/8, 24 V DC, vnitřní pilot",
      "orderCode": "574371",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574371.pdf",
      "guid": "39be2aaa-7f67-850a-8e19-478ac1c1413a",
      "deviceGuid": "49f79754-8f46-4728-9600-f52e65291152",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y1:cylinder",
      "tag": "-Y1",
      "category": "cylinder",
      "label": "Pneumatický válec",
      "brand": "Festo",
      "type": "DSBC-32-100-PPVA-N3 — ISO 15552, Ø32, zdvih 100 mm, nastavitelné tlumení, magnet",
      "orderCode": "1376426",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/1376426.pdf",
      "guid": "c82c1b3d-c518-89a2-b73b-d4ab01998140",
      "deviceGuid": "49f79754-8f46-4728-9600-f52e65291152",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y1:cylinder_switch",
      "tag": "-Y1",
      "category": "cylinder_switch",
      "label": "Snímač polohy válce",
      "brand": "Festo",
      "type": "SMT-8M-A-PS-24V-E-0,3-M8D — PNP, NO, kabel 0,3 m s M8 3pin, T-drážka",
      "orderCode": "574334",
      "supplier": "Festo CZ (přímo)",
      "qty": 2,
      "location": "field",
      "mount": "field",
      "device": "Y1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574334.pdf",
      "guid": "a7da6f2c-e728-84f5-a899-c6cdd7b4641c",
      "deviceGuid": "49f79754-8f46-4728-9600-f52e65291152",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y2:hydraulic_valve",
      "tag": "-Y2",
      "category": "hydraulic_valve",
      "label": "Hydraulický rozváděč",
      "brand": "Bosch Rexroth",
      "type": "4WE6D6X/EG24N9K4 — NG6, 4/2, jedna cívka, pružina, 24 V DC, 350 bar, 70 l/min",
      "orderCode": "R900561274",
      "supplier": "Bosch Rexroth CZ (Brno)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y2",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.boschrexroth.com/en/tr/p/directional-spool-valve-r900561274/",
      "guid": "a4ff317a-f1df-848e-a695-03390d548a20",
      "deviceGuid": "052af566-550e-4147-bb6a-116fe0862ef5",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y2:limit_switch",
      "tag": "-Y2",
      "category": "limit_switch",
      "label": "Polohový spínač",
      "brand": "Siemens",
      "type": "3SE5112-… — kovové pouzdro 40 mm, různé hlavice",
      "orderCode": "",
      "supplier": "Siemens CZ (distribuce)",
      "qty": 2,
      "location": "field",
      "mount": "field",
      "device": "Y2",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.tme.eu/cz/katalog/?search=3SE5112",
      "guid": "c0f0a101-29f5-810f-95e9-d339d3a1c708",
      "deviceGuid": "052af566-550e-4147-bb6a-116fe0862ef5",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y3:valve_solenoid",
      "tag": "-Y3",
      "category": "valve_solenoid",
      "label": "Pneumatický rozváděč",
      "brand": "Festo",
      "type": "VUVG-L14-M52-MT-G18-1P3 — 5/2 monostabilní, G1/8, 24 V DC, vnitřní pilot",
      "orderCode": "574371",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y3",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574371.pdf",
      "guid": "a7798546-a08c-89f7-985c-3808edc42ecf",
      "deviceGuid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y3:cylinder",
      "tag": "-Y3",
      "category": "cylinder",
      "label": "Pneumatický válec",
      "brand": "Festo",
      "type": "DSBC-32-100-PPVA-N3 — ISO 15552, Ø32, zdvih 100 mm, nastavitelné tlumení, magnet",
      "orderCode": "1376426",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y3",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/1376426.pdf",
      "guid": "f8335177-148b-89de-a14b-65407b910f1a",
      "deviceGuid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y3:cylinder_switch",
      "tag": "-Y3",
      "category": "cylinder_switch",
      "label": "Snímač polohy válce",
      "brand": "Festo",
      "type": "SMT-8M-A-PS-24V-E-0,3-M8D — PNP, NO, kabel 0,3 m s M8 3pin, T-drážka",
      "orderCode": "574334",
      "supplier": "Festo CZ (přímo)",
      "qty": 2,
      "location": "field",
      "mount": "field",
      "device": "Y3",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574334.pdf",
      "guid": "34eefe82-9c1d-82c9-9ccf-9fe2c4e0a095",
      "deviceGuid": "640d7558-e629-4eaa-bf59-e3351530edc0",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y4:valve_solenoid",
      "tag": "-Y4",
      "category": "valve_solenoid",
      "label": "Pneumatický rozváděč",
      "brand": "Festo",
      "type": "VUVG-L14-M52-MT-G18-1P3 — 5/2 monostabilní, G1/8, 24 V DC, vnitřní pilot",
      "orderCode": "574371",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y4",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574371.pdf",
      "guid": "0bf7c840-0260-8e02-ae96-e592f5aece16",
      "deviceGuid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y4:cylinder",
      "tag": "-Y4",
      "category": "cylinder",
      "label": "Pneumatický válec",
      "brand": "Festo",
      "type": "DSBC-32-100-PPVA-N3 — ISO 15552, Ø32, zdvih 100 mm, nastavitelné tlumení, magnet",
      "orderCode": "1376426",
      "supplier": "Festo CZ (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "Y4",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/1376426.pdf",
      "guid": "035a0f1e-8dd4-8b2e-9dd1-84459d9fe46b",
      "deviceGuid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Y4:cylinder_switch",
      "tag": "-Y4",
      "category": "cylinder_switch",
      "label": "Snímač polohy válce",
      "brand": "Festo",
      "type": "SMT-8M-A-PS-24V-E-0,3-M8D — PNP, NO, kabel 0,3 m s M8 3pin, T-drážka",
      "orderCode": "574334",
      "supplier": "Festo CZ (přímo)",
      "qty": 2,
      "location": "field",
      "mount": "field",
      "device": "Y4",
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/public/PNEUMATIC/SOFTWARE_SERVICE/DataSheet/EN_GB/574334.pdf",
      "guid": "5be5880e-5868-854a-a720-349713bafdb8",
      "deviceGuid": "a1b56432-e540-49b6-98d7-e24f8b14caab",
      "safety": false,
      "instances": []
    },
    {
      "id": "-M1:motor",
      "tag": "-M1",
      "category": "motor",
      "label": "Elektromotor",
      "brand": "Siemens / Innomotics",
      "type": "1LE1003-0DB32-2AA4 — 0,75 kW, 4pól (1450 min-1), vel. 80, IM B3, 230/400 V, IE3, IP55",
      "orderCode": "1LE1003-0DB32-2AA4",
      "supplier": "Elektromotory.com (V. Heidenreich)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "M1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.elektromotory.com/elektromotory-siemens-rady-1la7-1500-otacek/1le1003-0db32-2aa4.html",
      "guid": "e3dbc421-7fbc-85e7-9223-60e7d9946048",
      "deviceGuid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Q1:motor_protection",
      "tag": "-Q1",
      "category": "motor_protection",
      "label": "Motorový spouštěč / jistič motoru",
      "brand": "Siemens",
      "type": "3RV2011-1AA10 — vel. S00, 1,1–1,6 A, (0,55 kW), třída 10, šroubové svorky",
      "orderCode": "3RV2011-1AA10",
      "supplier": "TME",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": "M1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.tme.com/us/en-us/details/3rv2011-1aa10/motor-protection-breakers/siemens/",
      "guid": "ff2f9af3-873d-8d25-8925-7a376e705eff",
      "deviceGuid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "safety": false,
      "instances": []
    },
    {
      "id": "-K1:contactor",
      "tag": "-K1",
      "category": "contactor",
      "label": "Stykač",
      "brand": "Siemens",
      "type": "3RT2016-1BB41 — 9 A AC-3, 4 kW/400 V, 1 NO, cívka 24 V DC, vel. S00, šroubové svorky",
      "orderCode": "3RT2016-1BB41",
      "supplier": "Siemens CZ / distributoři Siemens",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": "M1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.electricautomationnetwork.com/en/siemens/3rt2016-1bb41-3rt20161bb41-siemens-contactor-ac-3-4kw-400v-1no-dc-24v-3-pole-sz-s00-screw-terminal",
      "guid": "d0e0d016-605e-8a10-8114-d80f4444ff95",
      "deviceGuid": "1efebbf9-33ea-4bb1-ab7b-254347075c5e",
      "safety": false,
      "instances": []
    },
    {
      "id": "-B1:pressure_transmitter",
      "tag": "-B1",
      "category": "pressure_transmitter",
      "label": "Snímač tlaku",
      "brand": "ifm electronic",
      "type": "PT5404 — 0–10 bar, G1/4, 4–20 mA, M12",
      "orderCode": "PT5404",
      "supplier": "ifm electronic (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "B1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.automation24.com/pressure-transmitter-ifm-electronic-pt5404",
      "guid": "cd87ba5a-ea3d-85f5-920a-dba049f190b0",
      "deviceGuid": "647ee50e-1663-4734-9413-960c58504403",
      "safety": false,
      "instances": []
    },
    {
      "id": "-B2:load_cell",
      "tag": "-B2",
      "category": "load_cell",
      "label": "Siloměr / tenzometr",
      "brand": "LUKAS TENZO (CZ)",
      "type": "Tenzometrický siloměr S-51 (rozsahy 10 N – 1 MN v celé řadě)",
      "orderCode": "",
      "supplier": "LUKAS TENZO (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "B2",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.lukas-tenzo.cz/?i=285/tenzometricky-silomer-s-51",
      "guid": "86710ee9-85d2-8a46-9279-1dca5c49d894",
      "deviceGuid": "d8aecff9-7f05-4c19-8284-29b4b2f310a4",
      "safety": false,
      "instances": []
    },
    {
      "id": "-S1:estop_button",
      "tag": "-S1",
      "category": "estop_button",
      "label": "Tlačítko nouzového zastavení",
      "brand": "Siemens",
      "type": "3SU1150-1HB20-1CH0 — hřibové tlačítko nouzového zastavení, kov, 40 mm, uvolnění pootočením, 1 NC, s držákem",
      "orderCode": "3SU1150-1HB20-1CH0",
      "supplier": "RS Components CZ",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://cz.rs-online.com/web/p/nouzova-tlacitka/8741807",
      "guid": "43823baa-87a9-8ee7-bd05-2123eeb4fb27",
      "deviceGuid": "d363e0bc-d011-4f74-8e79-19b0f691933a",
      "safety": true,
      "instances": []
    },
    {
      "id": "-S2:pushbutton",
      "tag": "-S2",
      "category": "pushbutton",
      "label": "Ovládací tlačítko",
      "brand": "Siemens",
      "type": "3SU1100-0AB40-1BA0 — kompletní tlačítko Ø22, plast, zelené ploché, s návratem, s držákem a 1 NO, šroubové svorky, IP66/67/69K",
      "orderCode": "3SU1100-0AB40-1BA0",
      "supplier": "TME",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S2",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.electricautomationnetwork.com/en/siemens/3su1100-0ab40-1ba0-3su11000ab401ba0-siemens-pushbutton-22mm-round-plastic-green-flat-button-momentary-",
      "guid": "29f208ef-0857-835c-98e7-e8248ee0c5f1",
      "deviceGuid": "a20c86cc-b17b-4174-b30d-1220e5440c5f",
      "safety": false,
      "instances": []
    },
    {
      "id": "-S3:pushbutton",
      "tag": "-S3",
      "category": "pushbutton",
      "label": "Ovládací tlačítko",
      "brand": "Siemens",
      "type": "3SU1100-0AB40-1BA0 — kompletní tlačítko Ø22, plast, zelené ploché, s návratem, s držákem a 1 NO, šroubové svorky, IP66/67/69K",
      "orderCode": "3SU1100-0AB40-1BA0",
      "supplier": "TME",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S3",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.electricautomationnetwork.com/en/siemens/3su1100-0ab40-1ba0-3su11000ab401ba0-siemens-pushbutton-22mm-round-plastic-green-flat-button-momentary-",
      "guid": "30963c2a-fe9f-885a-9394-46b0fe848e49",
      "deviceGuid": "b357c189-ca88-443d-a78a-50eb3f0da006",
      "safety": false,
      "instances": []
    },
    {
      "id": "-S4:safety_switch",
      "tag": "-S4",
      "category": "safety_switch",
      "label": "Bezpečnostní spínač krytu",
      "brand": "Siemens",
      "type": "3SE5232-0QV40 — bezpečnostní polohový spínač s odděleným ovladačem, plast 31 mm, 1NO+2NC, M20",
      "orderCode": "3SE5232-0QV40",
      "supplier": "Conrad.cz",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S4",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.conrad.cz/p/siemens-3se5232-0qv40-bezpecnostni-polohovy-spinac-6-a-ip65-1-ks-1746422",
      "guid": "7525d25e-cf53-87ef-859f-8719c1185989",
      "deviceGuid": "d24edac7-4f0b-464d-865e-d1bc4470deb8",
      "safety": true,
      "instances": []
    },
    {
      "id": "-S5:safety_switch",
      "tag": "-S5",
      "category": "safety_switch",
      "label": "Bezpečnostní spínač krytu",
      "brand": "Siemens",
      "type": "3SE5232-0QV40 — bezpečnostní polohový spínač s odděleným ovladačem, plast 31 mm, 1NO+2NC, M20",
      "orderCode": "3SE5232-0QV40",
      "supplier": "Conrad.cz",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S5",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.conrad.cz/p/siemens-3se5232-0qv40-bezpecnostni-polohovy-spinac-6-a-ip65-1-ks-1746422",
      "guid": "41ae09d6-7366-8559-a11c-480fe9519a12",
      "deviceGuid": "158b98ef-b4c7-4426-a2f6-1677254e53bb",
      "safety": true,
      "instances": []
    },
    {
      "id": "-S6:sensor_inductive",
      "tag": "-S6",
      "category": "sensor_inductive",
      "label": "Indukční snímač",
      "brand": "ifm electronic",
      "type": "IFS204 — M12, Sn 4 mm, zapuštěný, PNP NO, konektor M12, 10–36 V DC",
      "orderCode": "IFS204",
      "supplier": "ifm electronic (přímo)",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "S6",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.conrad.cz/p/ifm-electronic-indukcni-senzor-priblizeni-m12-zarovnana-pnp-ifs204-507184",
      "guid": "0500491d-daea-8830-8303-1cf89f3eb47e",
      "deviceGuid": "31a917fd-b298-41db-9b4d-8e34691c69ad",
      "safety": false,
      "instances": []
    },
    {
      "id": "-H1:beacon",
      "tag": "-H1",
      "category": "beacon",
      "label": "Signální maják",
      "brand": "Werma",
      "type": "KS71 RM 24VAC/DC GN/YE/RD — hotová věž KombiSIGN 71 zelená/žlutá/červená, LED trvalé světlo, 24 V AC/DC, IP65, Ø70 mm, jedno objednací číslo",
      "orderCode": "64924005",
      "supplier": "TME",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "H1",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.werma.com/us/Signal-tower-KS71-RM-24VAC-DC-GN-YE-RD/64924005",
      "guid": "ba104d20-1dd9-8e5d-a71e-097e2f097752",
      "deviceGuid": "5d9feaa3-4555-4d54-a1ac-8099c9652796",
      "safety": false,
      "instances": []
    },
    {
      "id": "-H2:beacon",
      "tag": "-H2",
      "category": "beacon",
      "label": "Signální maják",
      "brand": "Werma",
      "type": "KS71 RM 24VAC/DC GN/YE/RD — hotová věž KombiSIGN 71 zelená/žlutá/červená, LED trvalé světlo, 24 V AC/DC, IP65, Ø70 mm, jedno objednací číslo",
      "orderCode": "64924005",
      "supplier": "TME",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": "H2",
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.werma.com/us/Signal-tower-KS71-RM-24VAC-DC-GN-YE-RD/64924005",
      "guid": "94fbbcf7-4088-8561-a21b-36f1f5907a60",
      "deviceGuid": "8f72ea76-cada-4c0f-bed0-e4eac23a5634",
      "safety": false,
      "instances": []
    },
    {
      "id": "-Q0:main_switch",
      "tag": "-Q0",
      "category": "main_switch",
      "label": "Hlavní vypínač",
      "brand": "Siemens",
      "type": "3LD2103-0TK53 – hlavní / nouzový vypínač 3pól. 25 A (9,5 kW AC-23A/400 V), červeno-žlutá rukojeť, čelní montáž 4 otvory, uzamykatelný, IP65",
      "orderCode": "3LD2103-0TK53",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "panel",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://support.industry.siemens.com/teddatasheet/?format=pdf&mlfbs=3LD21030TK53&language=en&caller=SIOS",
      "guid": "166f1712-a9a3-8738-a310-f2cc6abe59d4",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-F1:mcb",
      "tag": "-F1",
      "category": "mcb",
      "label": "Jistič",
      "brand": "Siemens",
      "type": "5SL6110-7 – jistič 1pól, 10 A, char. C, 6 kA",
      "orderCode": "5SL6110-7",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 2,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.elfetex.cz/siemens-jistic-10c-1-5sl6110-7-6ka-1586470",
      "guid": "f1ea79d1-fc3e-8198-a903-a3959e531ecd",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-T1:power_supply_24v",
      "tag": "-T1",
      "category": "power_supply_24v",
      "label": "Zdroj 24 V DC",
      "brand": "Siemens",
      "type": "SITOP PSU6200 24 V / 10 A, vstup 120–230 V AC, diagnostické rozhraní",
      "orderCode": "6EP3334-7SB00-3AX0",
      "supplier": "Siemens, s.r.o. (ČR)",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.kempstoncontrols.com/6EP3334-7SB00-3AX0/Siemens/sku/2853055",
      "guid": "2841cb7e-253e-86e9-89e6-d5cd7dc01579",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-X1:terminal_block",
      "tag": "-X1",
      "category": "terminal_block",
      "label": "Řadové svorky",
      "brand": "WAGO",
      "type": "2002-1201 – průchozí svorka 2,5 mm², 2 vodiče, Push-in CAGE CLAMP, šedá",
      "orderCode": "2002-1201",
      "supplier": "WAGO (česká pobočka)",
      "qty": 8,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.wago.com/global/p/2002-1201",
      "guid": "be5af2e1-8dd3-865e-a2a5-0fe588880bb2",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-X2:terminal_block",
      "tag": "-X2",
      "category": "terminal_block",
      "label": "Řadové svorky",
      "brand": "WAGO",
      "type": "2002-1201 – průchozí svorka 2,5 mm², 2 vodiče, Push-in CAGE CLAMP, šedá",
      "orderCode": "2002-1201",
      "supplier": "WAGO (česká pobočka)",
      "qty": 6,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.wago.com/global/p/2002-1201",
      "guid": "6c78342a-3deb-8ca8-b0a3-80225738c340",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-X3:terminal_block",
      "tag": "-X3",
      "category": "terminal_block",
      "label": "Řadové svorky",
      "brand": "WAGO",
      "type": "2002-1201 – průchozí svorka 2,5 mm², 2 vodiče, Push-in CAGE CLAMP, šedá",
      "orderCode": "2002-1201",
      "supplier": "WAGO (česká pobočka)",
      "qty": 7,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.wago.com/global/p/2002-1201",
      "guid": "71e7af2b-3d9b-8f1d-bfd4-e5c92b0269d5",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-X4:terminal_block",
      "tag": "-X4",
      "category": "terminal_block",
      "label": "Řadové svorky",
      "brand": "WAGO",
      "type": "2002-1201 – průchozí svorka 2,5 mm², 2 vodiče, Push-in CAGE CLAMP, šedá",
      "orderCode": "2002-1201",
      "supplier": "WAGO (česká pobočka)",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.wago.com/global/p/2002-1201",
      "guid": "6abdfa21-f6c2-81bd-84d9-0f29907f26d9",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-X5:terminal_block",
      "tag": "-X5",
      "category": "terminal_block",
      "label": "Řadové svorky",
      "brand": "WAGO",
      "type": "2002-1201 – průchozí svorka 2,5 mm², 2 vodiče, Push-in CAGE CLAMP, šedá",
      "orderCode": "2002-1201",
      "supplier": "WAGO (česká pobočka)",
      "qty": 2,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.wago.com/global/p/2002-1201",
      "guid": "4c794332-80f0-81b0-95f7-5997ee594839",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-W1xx:cable_sensor",
      "tag": "-W1xx",
      "category": "cable_sensor",
      "label": "Kabel s konektorem M12",
      "brand": "ifm electronic",
      "type": "EVC002 – kabel se zásuvkou M12 přímou, 4pól., 5 m, PUR, bezhalogenový, pozlacené kontakty, IP67/68/69K",
      "orderCode": "EVC002",
      "supplier": "ifm electronic spol. s r.o. (ČR)",
      "qty": 16,
      "location": "field",
      "mount": "none",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://automation24.com/m12-sensor-cable-ifm-electronic-evc002",
      "guid": "53356473-e431-823b-896b-919429745b9c",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "+1:cabinet",
      "tag": "+1",
      "category": "cabinet",
      "label": "Skříň rozvaděče",
      "brand": "Rittal",
      "type": "AX 1050.000 – ocelová kompaktní skříň 500×500×210 mm",
      "orderCode": "1050.000",
      "supplier": "Rittal Czech, s.r.o. (Zdiby u Prahy)",
      "qty": 1,
      "location": "cabinet",
      "mount": "none",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.rittal.com/com-en/product/show/variantdetail.action?productID=1050000",
      "guid": "47e136f7-b7c7-89e1-8389-9a848ea78578",
      "deviceGuid": null,
      "safety": false,
      "instances": []
    },
    {
      "id": "-K0:safety_controller",
      "tag": "-K0",
      "category": "safety_controller",
      "label": "Bezpečnostní řídicí systém",
      "brand": "Siemens",
      "type": "SIMATIC S7-1200F CPU 1214FC DC/DC/DC — Kompaktní bezpečnostní PLC, 14 DI / 10 DQ / 2 AI",
      "orderCode": "6ES7214-1AF40-0XB0",
      "supplier": "",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.kempstoncontrols.com/6ES7214-1AF40-0XB0/Siemens/sku/868627",
      "guid": "8ef629b6-4a65-84fb-bf30-80807226b6b8",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    },
    {
      "id": "-KS1:contactor_mirror",
      "tag": "-KS1",
      "category": "contactor_mirror",
      "label": "Stykač se zrcadlovými kontakty (bezpečnostní)",
      "brand": "Siemens",
      "type": "SIRIUS 3RT20 / 3RT2 — Stykač se zrcadlovými pomocnými kontakty (IEC 60947-4-1 příl. F)",
      "orderCode": "",
      "supplier": "",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://cache.industry.siemens.com/dl/files/348/109739348/att_1262854/v1/Safety_characteristics_en_V18.pdf",
      "guid": "f5ef7e30-e79e-8605-ae02-982edfb7fc6f",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    },
    {
      "id": "-KS2:contactor_mirror",
      "tag": "-KS2",
      "category": "contactor_mirror",
      "label": "Stykač se zrcadlovými kontakty (bezpečnostní)",
      "brand": "Siemens",
      "type": "SIRIUS 3RT20 / 3RT2 — Stykač se zrcadlovými pomocnými kontakty (IEC 60947-4-1 příl. F)",
      "orderCode": "",
      "supplier": "",
      "qty": 1,
      "location": "cabinet",
      "mount": "din",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://cache.industry.siemens.com/dl/files/348/109739348/att_1262854/v1/Safety_characteristics_en_V18.pdf",
      "guid": "6513014f-8d2d-8bbf-ad97-413371725136",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    },
    {
      "id": "-YS1:safety_valve",
      "tag": "-YS1",
      "category": "safety_valve",
      "label": "Bezpečnostní ventil (pneumatika)",
      "brand": "Festo",
      "type": "MS6-SV-E — Bezpečnostní ventil plnění/odvzdušnění (soft-start / rychloodvzdušnění), 3/2 NC, G1/2, s tlakovým senzorem",
      "orderCode": "562580",
      "supplier": "",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://ftp.festo.com/Public/PNEUMATIC/SOFTWARE_SERVICE/Datasheet/EN_GB/562580.pdf",
      "guid": "12409bc1-b81b-83d9-8b5e-d99d32b506dc",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    },
    {
      "id": "-YP1:safety_valve",
      "tag": "-YP1",
      "category": "safety_valve",
      "label": "Bezpečnostní ventil (pneumatika)",
      "brand": "ROSS Controls",
      "type": "DM2 Series C (DM2C) – dvojitý ventil — Redundantní bezpečnostní odvzdušňovací dvojitý ventil s interním dynamickým hlídáním a pamětí poruchy",
      "orderCode": "DM2CDB42A2X005",
      "supplier": "",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.rosscontrols.com/en/series_variants/298628-dm2cdb42a2x005",
      "guid": "060bd6ee-e868-86aa-923a-c3b02c77172c",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    },
    {
      "id": "-S0R:pushbutton",
      "tag": "-S0R",
      "category": "pushbutton",
      "label": "Ovládací tlačítko",
      "brand": "Siemens",
      "type": "3SU1100-0AB40-1BA0 — kompletní tlačítko Ø22, plast, zelené ploché, s návratem, s držákem a 1 NO, šroubové svorky, IP66/67/69K",
      "orderCode": "3SU1100-0AB40-1BA0",
      "supplier": "TME",
      "qty": 1,
      "location": "field",
      "mount": "field",
      "device": null,
      "station": null,
      "slot": null,
      "sourceUrl": "https://www.electricautomationnetwork.com/en/siemens/3su1100-0ab40-1ba0-3su11000ab401ba0-siemens-pushbutton-22mm-round-plastic-green-flat-button-momentary-",
      "guid": "0a97e2d8-4746-85db-85bb-bb9514823e5e",
      "deviceGuid": null,
      "safety": true,
      "instances": []
    }
  ],
  "plc": {
    "stations": [
      {
        "index": 0,
        "guid": "e866a04d-87c0-8f46-9a57-23c3ec2736fb",
        "kind": "local",
        "head": "-A1:plc_cpu",
        "modules": [
          {
            "slot": 2,
            "partId": "-A2:plc_di",
            "guid": "84b638cf-b772-4bbc-9eb8-7f06b2e6e3d3",
            "kind": "DI",
            "channels": 16
          },
          {
            "slot": 3,
            "partId": "-A3:plc_do",
            "guid": "70419db4-837b-45aa-bcb6-9a943b4e49d4",
            "kind": "DO",
            "channels": 16
          },
          {
            "slot": 4,
            "partId": "-A4:plc_ai",
            "guid": "37ad15d8-8ed0-4924-be96-22dea974ed02",
            "kind": "AI",
            "channels": 8
          }
        ]
      }
    ]
  },
  "terminals": [
    {
      "strip": "X1",
      "count": 8
    },
    {
      "strip": "X2",
      "count": 6
    },
    {
      "strip": "X3",
      "count": 7
    },
    {
      "strip": "X4",
      "count": 1
    },
    {
      "strip": "X5",
      "count": 2
    }
  ],
  "relations": [
    {
      "from": "-Y1:valve_solenoid",
      "to": "-Y1:cylinder",
      "kind": "actuates"
    },
    {
      "from": "-Y1:cylinder_switch",
      "to": "-Y1:cylinder",
      "kind": "senses"
    },
    {
      "from": "-Y2:limit_switch",
      "to": "-Y2:hydraulic_valve",
      "kind": "senses"
    },
    {
      "from": "-Y3:valve_solenoid",
      "to": "-Y3:cylinder",
      "kind": "actuates"
    },
    {
      "from": "-Y3:cylinder_switch",
      "to": "-Y3:cylinder",
      "kind": "senses"
    },
    {
      "from": "-Y4:valve_solenoid",
      "to": "-Y4:cylinder",
      "kind": "actuates"
    },
    {
      "from": "-Y4:cylinder_switch",
      "to": "-Y4:cylinder",
      "kind": "senses"
    },
    {
      "from": "-Q1:motor_protection",
      "to": "-K1:contactor",
      "kind": "feeds"
    },
    {
      "from": "-K1:contactor",
      "to": "-M1:motor",
      "kind": "feeds"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-Y1:valve_solenoid",
      "kind": "controls"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-Y2:hydraulic_valve",
      "kind": "controls"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-Y3:valve_solenoid",
      "kind": "controls"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-Y4:valve_solenoid",
      "kind": "controls"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-K1:contactor",
      "kind": "controls"
    },
    {
      "from": "-A1:plc_cpu",
      "to": "-H1:beacon",
      "kind": "controls"
    },
    {
      "from": "-A3:plc_do",
      "to": "-H2:beacon",
      "kind": "controls"
    }
  ]
}
